# cclink 対応リモートIO一覧

このフォルダはリモートIO用です。PLCのベースに装着する通信マスタ・通信ユニットは、各PLCシリーズの `network` に配置します。

登録済みリモートIO・アナログ・パルス: 22件。メーカー公式から確認した未作成候補は「未作成ユニット一覧.md」を参照してください。

| 型式 | 内容確認 | 未確認 | 資料 | 備考 |
|---|---|---|---|---|
| [AJ65SBTB1-16D](<digital_io/AJ65SBTB1-16D.json>) | 16点入力・プラスコモンで描画、端子を資料照合し生成テスト済み | 未確認 | SH-4007AK 4.1.5 | 局内X/Y番号。局番・伝送速度・終端抵抗は要設定 |
| [AJ65SBTB1-16T1](<digital_io/AJ65SBTB1-16T1.json>) | 16点シンク出力、端子を資料照合し生成テスト済み | 未確認 | SH-4007AK 5.1.6 | 局内X/Y番号。局番・伝送速度・終端抵抗は要設定 |
| [AJ65SBTB3-16D](<digital_io/AJ65SBTB3-16D.json>) | 16点3線式入力、COM A/BとDC24A/Bを個別表示、端子を資料照合し生成テスト済み | 未確認 | SH-4007AK 4.1.7 | 補助端子の配線、局番・伝送速度・終端抵抗は手動設定 |
| [AJ65SBTB2-16T1](<digital_io/AJ65SBTB2-16T1.json>) | 16点2線式シンク出力、各COMを個別表示、端子を資料照合し生成テスト済み | 未確認 | SH-4007AK 5.1.8 | 補助端子の配線、局番・伝送速度・終端抵抗は手動設定 |
| [AJ65SBTB2N-16R](<digital_io/AJ65SBTB2N-16R.json>) | 16点2線式リレー出力、各COM Bを個別表示、端子を資料照合し生成テスト済み | 未確認 | SH-4007AK 5.1.16 | 補助端子の配線、局番・伝送速度・終端抵抗は手動設定 |
| [AJ65SBTB1-16DT2](<digital_io/AJ65SBTB1-16DT2.json>) | 8入力・8シンク出力、共通COM+、通信・電源を資料照合し生成テスト済み | 未確認 | SH-4007AK 6.1.5 | 入力COM+は出力電源TB24と共通。局番・伝送速度・終端抵抗は手動設定 |
| [AJ65SBTB32-16DT2](<digital_io/AJ65SBTB32-16DT2.json>) | 3線式入力・シンク出力、8点ずつ、信号・コモンを資料照合し生成テスト済み | 未確認 | SH-4007AK 6.1.8 | 補助端子は手動配線 |
| [AJ65SBTB32-16DR](<digital_io/AJ65SBTB32-16DR.json>) | 3線式入力・リレー出力、8点ずつ、信号・コモンを資料照合し生成テスト済み | 未確認 | SH-4007AK 6.1.11 | 補助端子は手動配線。リレー出力は4点ごとに別コモン |
| [AJ65BT-64AD](<analog_io/AJ65BT-64AD.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-3614-F 4.2 PDF30;4.6 外部配線 | 外部配線は手動 |
| [AJ65BT-64DAI](<analog_io/AJ65BT-64DAI.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-3615-G 4.2 PDF32;4.6 PDF36-37 | 外部配線は手動 |
| [AJ65BT-64DAV](<analog_io/AJ65BT-64DAV.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-3615-G 4.2 PDF32;4.6 PDF36-37 | 外部配線は手動 |
| [AJ65SBT-62DA](<analog_io/AJ65SBT-62DA.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080107-I 4.3 PDF39;4.7/4.9 外部配線 | 外部配線は手動 |
| [AJ65SBT-64AD](<analog_io/AJ65SBT-64AD.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080106-L 4.3 PDF39;4.7/4.9 外部配線 | 外部配線は手動 |
| [AJ65SBT2B-64AD](<analog_io/AJ65SBT2B-64AD.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080979ENG-D 4.3 PDF46;4.7/4.9 外部配線 | 外部配線は手動 |
| [AJ65SBT2B-64DA](<analog_io/AJ65SBT2B-64DA.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080768ENG-E 4.3 PDF42;4.7/4.9 外部配線 | 外部配線は手動 |
| [AJ65VBTCU-68ADIN](<analog_io/AJ65VBTCU-68ADIN.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080401E-J 4.3 PDF45;4.9 外部配線 | 外部配線は手動 |
| [AJ65VBTCU-68ADVN](<analog_io/AJ65VBTCU-68ADVN.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080401E-J 4.3 PDF45;4.9 外部配線 | 外部配線は手動 |
| [AJ65VBTCU-68DAVN](<analog_io/AJ65VBTCU-68DAVN.json>) | アナログ端子・通信/電源を資料照合、生成確認 | 未確認 | SH-080402E-I 4.3 PDF44;4.9 外部配線 | 外部配線は手動 |
| [AJ65BT-D62](<counter_pulse/AJ65BT-D62.json>) | パルス端子・通信/電源を資料照合、生成確認 | 未確認 | IB-66823-I 4.3 PDF45-46;4.6 PDF51-55 | 外部配線は手動 |
| [AJ65BT-D62D-S1](<counter_pulse/AJ65BT-D62D-S1.json>) | パルス端子・通信/電源を資料照合、生成確認 | 未確認 | IB-66823-I 4.3 PDF45-46;4.6 PDF51-55 | 外部配線は手動 |
| [AJ65BT-D62D](<counter_pulse/AJ65BT-D62D.json>) | パルス端子・通信/電源を資料照合、生成確認 | 未確認 | IB-66823-I 4.3 PDF45-46;4.6 PDF51-55 | 外部配線は手動 |
| [AJ65BT-D75P2-S3](<counter_pulse/AJ65BT-D75P2-S3.json>) | パルス端子・通信/電源を資料照合、生成確認 | 未確認 | IB-66824-I 3.7.2-3.7.4 PDF96-101;4.1.2 PDF105-106;4.3 PDF114 | 外部配線は手動 |
